<h1>{{ title }}</h1>

<img class="img-fluid rounded" src="assets/images/Fire_tube_boiler.jpg" alt="Cleaver Brooks CB-200 fire tube boiler (natural gas) at the FTLB Central Plant">
<p class="caption">
  <strong>Cleaver Brooks CB-200 fire-tube boiler (natural gas)</strong> Photo by Dennis Schroeder/NLR 38463
</p>

<p>Boilers heat water to produce hot water or steam for heating. The hot water or steam is supplied from the centralized heating plant to different buildings through piping systems. Efficient boiler maintenance and operation is necessary for improving the overall efficiency of the heating plant. The table below gives an overview of some common boiler types.</p>
<div class="table-responsive my-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <td></td>
        <th>Description</th>
        <th>Advantages</th>
        <th>Disadvantages</th>
        <th>Application</th>
      </tr>
      <tr>
        <th>Fire-tube boilers</th>
        <td>
          <ul>
            <li>Combustion gas passes through the tubes, heating the surrounding fluid</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Easy to maintain and clean</li>
            <li>Compact</li>
            <li>Relatively inexpensive</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Not suitable for high pressure applications</li>
            <li>Limited application for high steam generation</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Space heating</li>
            <li>Industrial processes</li>
          </ul>
        </td>
      </tr>
      <tr>
        <th>Water-tube boilers</th>
        <td>
          <ul>
            <li>Water-tube boiler Water flows inside the tube and is heated by combustion gases around it</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Responds better to load changes</li>
            <li>Can operate at high steam generation and can handle high pressure</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>High upfront cost</li>
            <li>Difficult to clean</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Large steam applications</li>
            <li>Industrial processes</li>
          </ul>
        </td>
      </tr>
      <tr>
        <th>Cast iron boilers</th>
        <td>
          <ul>
            <li>Built from cast iron sections that have water and combustion gas passages instead of tubes</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Can be assembled on site</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Prone to leakage with time; sections are sealed with gaskets that wear out</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Commercial heating</li>
          </ul>
        </td>
      </tr>
      <tr>
        <th>Condensing boilers </th>
        <td>
          <ul>
            <li>Flue gases pass over a secondary heat exchanger, heating the incoming water and forming condensate on the heat exchanger</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Higher efficiency compared to non-condensing boilers</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Efficiency gain can be gained only when the return water temperature is lower than ~130&deg;F</li>
            <li>Needs additional components such as a condensate pump, drain, and neutralization kit to treat the condensate</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Moderate climates</li>
            <li>Low-temperature heating systems such as under-floor radiant heating</li>
            <li>Buildings with hot water loops that can be retrofitted to avoid bypass coils and three-way valves</li>
          </ul>
        </td>
      </tr>
      <tr>
        <th>Steam boilers</th>
        <td>
          <ul>
            <li>Steam produced from the boiler flows from high pressure to a lower pressure without any external device such as a pump; steam can directly feed into steam-using equipment or heat water through a heat exchanger</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Fewer moving parts (no fan or pump needed for heat transfer)</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Highly inefficient</li>
            <li>Substantial warm-up time</li>
            <li>Cannot respond quickly to load variation </li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Large facilities such as hospitals and campuses with steam distribution</li>
          </ul>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h2>Performance Ratings</h2>
<p>The efficiency of a boiler is measured by the annual fuel utilization efficiency (AFUE), which is the ratio of useful energy output to the energy input. This metric is similar to the seasonal energy efficiency rating (SEER) for air conditioners in the sense that it does not represent efficiency at a single point but rather measures efficiency during a season. Minimum AFUE levels are outlined in the ANSI/ASHRAE Standard 90.1 2016 for different boiler/fuel types of different sizes.</p>

<p>Refer to the <a routerLink="../procure" fragment="efficiency-requirements"><em>Efficiency Requirements</em> section in the Boiler Procurement and Performance tab</a> of this resource for more details.</p>

<h2>Best practices for Boiler Energy Efficiency</h2>
<ul>
  <li><strong>Modulate the quantity of combustion air:</strong> Excess or deficiency of air should be avoided by periodically checking the air-to-fuel ratio. Refer to the <a href="https://www.energy.gov/sites/prod/files/2014/05/f16/check_burner_air2.pdf">Check Burner Air-to-Fuel Ratio</a> tipsheet</li>
  <li><strong>Clean scale and soot formation in the boiler:</strong> Scale and soot formation act as an insulator, reducing heat transfer efficiency and increasing flue gas exhaust temperature.</li>
  <li><strong>Install waste heat recovery:</strong> Waste heat recovery should be installed after ensuring that the boiler is cleaned and tuned. For more details, refer to section 3.0, Waste Heat Recovery Options and Technologies, in the <a href="https://www1.eere.energy.gov/manufacturing/intensiveprocesses/pdfs/waste_heat_recovery.pdf">Waste Heat Recovery: Technology and Opportunities in U.S. Industry</a> report by the U.S. Department of Energy.</li>
  <li><strong>Reduce blowdown cycles and recover waste heat from blowdown:</strong> Determine boiler blowdown cycle by considering boiler type, operating pressure, water treatment, and quality of make-up water. Consider an automatic blowdown control system. Refer to the <a href="https://www.energy.gov/sites/prod/files/2014/05/f16/steam9_blowdown.pdf">Minimize Boiler Blowdown</a> tip sheet for more details</li>
  <li><strong>Preheat combustion air: </strong> Wherever possible, consider designing the flue exhaust gas duct such that the heat can be used to preheat the incoming combustion air. Refer to the <a href="https://www.energy.gov/sites/prod/files/2014/05/f16/et_preheated.pdf">Preheated Combustion Air</a> tipsheet for more details</li>
</ul>
<p>Refer to section 9.2, Boilers, in the <a href="https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-19634.pdf">Operations & Maintenance Best Practices</a> document.</p>

<h2>Design Guidance</h2>

<h3>Modular Boilers Versus Large Boiler Design</h3>
<p>A common challenge engineers face is choosing a boiler configuration for the heating system. Typically, heating systems have two boilers, one to meet the heating load and a second as a backup in case the first boiler fails. Alternatively, multiple small boilers can be installed with redundancy. Such a configuration is called modular boiler system.</p>

<div class="table-responsive my-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Advantages of modular boilers</th>
        <th>Advantages of large boiler</th>
      </tr>
      <tr>
        <td>Can efficiently serve varying loads</td>
        <td>Boilers are compact in size even for large capacities and can take up less space than multiple boilers</td>
      </tr>
      <tr>
        <td>Easy to repair or replace a failed boiler without interrupting supply to the building</td>
        <td>Low initial cost in some applications</td>
      </tr>
      <tr>
        <td>Allows cold start and eliminates standby losses; eliminates jacket losses from standby boiler</td>
        <td></td>
      </tr>
      <tr>
        <td>More flexible in meeting capacity variations</td>
        <td></td>
      </tr>
      <tr>
        <td>Can easily be transported due to smaller size, reduces installation cost</td>
        <td></td>
      </tr>
    </tbody>
  </table>
</div>

<div class="table-responsive my-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Disadvantages of modular boilers</th>
        <th>Disadvantages of large boiler</th>
      </tr>
      <tr>
        <td>Adds complexity in piping layout and boiler control</td>
        <td>Short-cycling when a boiler is oversized; large pre- and post-purge losses</td>
      </tr>
      <tr>
        <td>Overall area needed for boiler operation might be significant because each boiler needs separate clearance area</td>
        <td>Longer warm-up time and start-up losses</td>
      </tr>
    </tbody>
  </table>
</div>

<div class="table-responsive my-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>What should you consider when installing a modular or a large boiler?</th>
      </tr>
      <tr>
        <td>
          <ul>
            <li>Is there a distinct swing in the heating load?</li>
            <li>If yes, over what timescale is the swing occurring?</li>
            <li>If it is over a day, then a modular boiler might be a better choice than a large boiler.</li>
            <li>If the heating load is constant, then a large boiler might be a better choice.</li>
          </ul>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h2>Design Calculators and Tools</h2>
<ul>
  <li><a href="https://www.energy.gov/femp/energy-savings-calculator-commercial-boilers">Energy Cost Savings Calculator for Commercial Boilers</a>: This is a cost analysis tool that estimates lifetime energy cost savings at different efficiencies.</li>
</ul>

<h2>Operation and Training Resources</h2>
<p>Periodic boiler evaluation is required to ensure that the boiler is operating as designed.</p>

<h3>Example of actions that need special attention during the testing process include:</h3>
<ul>
  <li>Verifying proper boiler staging under normal operation, failure, and emergency modes; proper coordination between boiler staging and load variation will save energy</li>
  <li>Verifying boiler starts/stops with the time delay specified during design</li>
  <li>Verifying that all control loops stabilize within a reasonable time (typically 2–5 minutes) after a significant load change.</li>
</ul>

<p>Refer to the U.S. Environmental Protection Agency's <a href="https://www.energystar.gov/sites/default/files/buildings/tools/BoilerTune-Up_Benefits.pdf">Boiler Tune-Ups fact sheet</a> for a detailed list of boiler systems energy efficiency measures.</p>

<h2>Procurement and Performance</h2>
<h3>General</h3>
<p>The purpose of this document is to help owners understand the key aspects of boiler energy efficiency and enable them to include appropriate language in the RFP to facilitate procurement of boilers with the desired features and efficiency levels while staying within their budget. The RFP format can also be used to engage in discussions with engineering design firms to help select a firm that will provide design documents for appropriate high-efficiency boiler systems.</p>
<p>The efficiency requirements section compares boiler efficiencies across different references and lists good and best performance for boilers.</p>

<h3>Questions to ask during evaluation and selection process:</h3>
<ul>
  <li>Why do you want to do a boiler replacement?</li>
  <ul>
    <li>Is the problem at the boiler level or a system level? Answering this question will help you understand the bigger picture of your hot water or steam system and possibly avoid a like-for-like replacement. A like-for-like replacement is not beneficial, as the system might have been sized incorrectly and be inefficient in meeting the current load.</li>
  </ul>

  <li>What is the return water temperature of the hot water system and the delta T (temperature difference) across the boiler?</li>
  <ul>
    <li>Efficiency of a commercial boiler is closely tied to the return water temperature. If you are considering using condensing boilers, the return water temperature needs to be lower than 130°F. If the return water temperature is higher than 130°F, flue gases will not condense and the condensing boiler will not perform as expected.</li>
  </ul>
  <ul>
    <li>If return water temperature is higher than 130°F, consider system evaluation to determine if modifications could be made to lower the water temperature required by the system. Alternately, a hybrid combination of condensing and non-condensing boilers could be used, with the condensing boiler heating return water up to 130°F and conventional boiler heating supply water up to the required higher temperature.</li>
  </ul>

  <li>Does the boiler system have supply water temperature reset?</li>
  <ul>
    <li>Supply water temperature reset helps meet the required load by reducing the boiler supply water temperature to the lowest possible. This is typically applicable when the boiler system is used for building heat and reset based on outside air temperature. Supply water temperature reset function can improve energy efficiency by about 5%, while modulating the firing rate can improve fuel efficiency by 3%. (Source:<a href="https://cee1.org/"> Consortium for Energy Efficiency [CEE]</a>)</li>
  </ul>

  <li>Is your application suited for a large boiler design or multiple modular units?</li>
  <ul>
    <li>Is there a distinct swing in the heating load? If there is, then over what timescale is the swing occurring? If it is over a day, then modular boilers might be a better choice than a large boiler. Work with the designer/vendor to get a price comparison between modular boilers and a large boiler.</li>
  </ul>

  <li>What incentives are available in your area for improving boiler system efficiency?</li>
  <ul>
    <li>Some utilities offer various financial incentives to promote efficiency in boiler systems. These incentives might help offset additional upfront cost for high efficiency equipment. Refer to the <i>CEE 2016 Commercial Boiler Systems Program Summary</i> for more details.</li>
  </ul>

  <li>Has a heat load calculation been performed for the system?</li>
  <ul>
    <li>Oversized boilers are a major concern for hot water systems. Although redundancy and future expansion needs to be taken into account when sizing the boiler, an oversized boiler designed completely on "rules of thumb" can lead to short-cycling and a loss of efficiency in the range of 10%–15%. Requesting a heat load calculation in your RFP (without increasing paperwork) will ensure that boiler systems are designed within a reasonable factor of safety (ASHRAE 90.1 allows a 1.25 safety factor for heating and 1.15 for cooling). (Source:<a href="https://www.aceee.org/files/proceedings/2012/data/papers/0193-000128.pdf">Donnell 2012</a>)</li>
  </ul>

  <li>Will the manufacturer or supplier provide operations training and tune up the system?</li>
  <ul>
    <li>Building operators/facility management staff need to understand the different features of the equipment and know how to operate it. Disregarding this critical piece of training can nullify the expected energy savings because the system will not be operated the way it was designed to be. The tune-up is another important step to ensure the equipment is operating as it was designed to.</li>
  </ul>
  <ul>
    <li>Refer to the <a routerLink="../operation">operation and training</a> section of the central plant resource map for more details about the tune-up. Requesting operations training and a tune-up from the manufacturer in the RFP can help reduce post-installation inefficiencies due to poor operation.</li>
  </ul>

  <li>Is redundancy in heating systems desired?</li>
  <ul>
    <li>Due to potential damage caused by heating system downtime, consider selecting a boiler system that includes redundant components. This can also improve performance, if, for example, there are two (2) boilers, each of which is sized at 60% capacity. Loss of one boiler would allow the remaining system to maintain temperatures above critical levels. This also helps avoid oversizing a single boiler.</li>
  </ul>

  <li>Does the boiler system generate steam?</li>
  <ul>
    <li>For steam boiler systems, an important criterion in addition to capacity is the steam pressure required by the heating system, humidification system, or process. Typically, heating systems require low pressure steam (less than 15 psig).</li>
  </ul>

  <li>Will the entire heating distribution system be assessed as part of a boiler replacement?</li>
  <ul>
    <li>Consideration should be given to the heat distribution system. Efficiency gains and cost savings can be made by modifications to the distribution system. With hydronic systems, pumping energy can be reduced by adding adjustable speed pumping systems with appropriate controls. Conversion from three-way valves with bypass to two-way valves will allow variable flow to maximize cost savings.</li>
  </ul>
</ul>

<h3>Sample RFP Language</h3>
<div class="table-responsive">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>RFP for typical procurement</th>
        <th>RFP for energy-efficient procurement</th>
      </tr>
      <tr>
        <td> One-for-one boiler replacement</td>
        <td> Assess entire heating system to confirm heating load requirements and optimize boiler sizing</td>
      </tr>
      <tr>
        <td>Boiler system designed with typical 180°F supply water temperature</td>
        <td>System review to determine if lower supply and return water temperature or condensing boilers can be used to improve efficiency</td>
      </tr>
      <tr>
        <td>Single boiler to match existing footprint</td>
        <td>Review alternative boiler configurations including modular systems to improve efficiency and increase redundancy</td>
      </tr>
      <tr>
        <td>Stand-alone boiler control with constant supply water temperature</td>
        <td>Boiler control integrated with building automation system to allow remote monitoring and supply water temperature reset based on system load or outdoor air temperature.</td>
      </tr>
      <tr>
        <td>Boiler selection based on lowest first cost</td>
        <td>Boiler selection based on lowest life cycle cost including energy and operating cost; added boiler features can increase first cost but save ongoing costs</td>
      </tr>
      <tr>
        <td>No start-up optimization or commissioning</td>
        <td>Start-up service along with system commissioning provided to ensure actual operation meets specified performance</td>
      </tr>
      <tr>
        <td>No system metering</td>
        <td>Metering is included on incoming energy source and outgoing heating system to confirm boiler and system efficiency and allow continuous verification of performance</td>
      </tr>
      <tr>
        <td>Boiler replacement selection by boiler manufacturer representative</td>
        <td>Boiler system assessment and system design performed by independent engineer reviewing all options for performance improvement and competitive bids from multiple boiler manufacturers</td>
      </tr>
    </tbody>
  </table>
</div>

<h3 id="efficiency-requirements">Efficiency Requirements</h3>
<p>The references widely cited for boiler efficiency levels are the U.S. Department of Energy (DOE) Federal Energy Management Program (FEMP) efficiency requirements, ASHRAE Standard 90.1, and ASHRAE Standard 189.1. As a preliminary reference, the table below gives a comparison of boiler efficiencies across these three references. The minimum efficiencies required by FEMP are the most stringent, followed by ASHRAE Standard 189.1 and ASHRAE Standard 90.1.</p>

<div class="table-responsive">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Boiler Type</th>
        <th>Btu/h</th>
        <th><a href="https://www.energy.gov/femp/purchasing-energy-efficient-large-commercial-boilers">FEMP</a></th>
        <th>ASHRAE 90.1-2016</th>
        <th>ASHRAE 189.1-2011</th>
      </tr>
      <tr>
        <td rowspan="2"><strong>Hot water, gas-fired, packaged boiler</strong></td>
        <td>≥ 300,000 Btu/h<br>and<br>≤ 2,500,000 Btu/h</td>
        <td>≥ 95% E<sub>T</sub></td>
        <td>80% E<sub>T</sub></td>
        <td>89% E<sub>T</sub></td>
      </tr>
      <tr>
        <td>&gt; 2,500,000 Btu/h</td>
        <td>≥ 94% E<sub>T</sub></td>
        <td>82% E<sub>C</sub></td>
        <td>91% E<sub>T</sub></td>
      </tr>
      <tr>
        <td rowspan="2"><strong>Steam, gas-fired, natural draft, packaged boiler</strong></td>
        <td>≥ 300,000 Btu/h<br>and<br>≤ 2,500,000 Btu/h</td>
        <td>≥ 81% E<sub>T</sub></td>
        <td>79% E<sub>T</sub></td>
        <td>77% E<sub>T</sub></td>
      </tr>
      <tr>
        <td>&gt; 2,500,000 Btu/h</td>
        <td>≥ 83% E<sub>T</sub></td>
        <td>79% E<sub>T</sub></td>
        <td>77% E<sub>T</sub></td>
      </tr>
    </tbody>
  </table>
</div>

<ul>
  <li>E<sub>T</sub> – Thermal efficiency (ratio of gross energy output to energy input)</li>
  <li>E<sub>C</sub> – Combustion efficiency (ratio of the difference between Input and stack loss [flue gas outlet], to the input)</li>
</ul>

<p>The figure below shows the inventory of commercial boilers by sector to help understand the boiler size range mentioned in the table.</p>

<img class="img-fluid" src="assets/images/avg_boiler_sector.png" alt="Average boiler size per sector">
<p class="caption">
  <strong>Average size of commercial boilers by sector. Health care has the largest average size (~22 MMBtu/hr) followed by Warehouse (~13.5 MMBtu/hr), Lodging (~13 MMBtu/hr), Office (~11 MMBtu/hr), Retail (~8 MMBtu/hr), Public Assembly (~7.5 MMBtu/hr), Other (~7.5 MMBtu/hr), and Education (~4 MMBtu/hr).  </strong> Data Source: <a href="https://betterbuildingssolutioncenter.energy.gov/chp/solutions-at-a-glance/chp-project-profiles-database">DOE</a>
</p>

<p>Although FEMP, ASHRAE 189.1, and 90.1 are widely used, the Consortium for Energy Efficiency (CEE) efficiency tiers are more closely aligned with utility incentives. Per a <a href="https://cee1.org/images/pdf/CEE_ComBoilerSystems_InitiativeDescription_2015_FINAL.pdf">survey done by CEE</a>, there were about 60 voluntary programs in the United States promoting efficient boiler systems in 2015.</p>

<p>Boilers shall meet or exceed the efficiency levels of <a href="https://cee1.org/images/pdf/CEE_ComBoilerSystems_InitiativeDescription_2015_FINAL.pdf">CEE Tier 0 performance specification.</a> The boilers must be tested to BTS-2000 standards in the United States.</p>

<div class="table-responsive">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Parameter</th>
        <th>Good performance<br>(TIER 0)</th>
        <th>Best performance<br>(TIER 1)</th>
      </tr>
      <tr>
        <td><strong>Thermal efficiency</strong><br>Ratio of the heat energy output to the heat energy input; does not include jacket losses</td>
        <td>Gas-fired hot water/steam: &gt; 85%</td>
        <td>Gas-fired hot water/steam: &gt; 90%</td>
      </tr>
      <tr>
        <td><strong>Turndown ratio</strong><br>Ratio of the full boiler output to the output when operating at partial load</td>
        <td>Minimum 4:1</td>
        <td>Minimum 5:1<sup>+</sup></td>
      </tr>
      <tr>
        <td><strong>Return water temperature<sup>*</sup></strong></td>
        <td>&lt; 150&deg;F</td>
        <td>&lt; 130&deg;F<br>For condensing boilers</td>
      </tr>
      <tr>
        <td><strong>Pipe insulation thickness<sup>++</sup></strong></td>
        <td>Per ANSI/ASHRAE 90.1-2016 Table 6.8.3-1</td>
        <td>Per ANSI/ASHRAE 90.1-2016 Table 6.8.3-1</td>
      </tr>
      <tr>
        <td><strong>Supply water temperature reset</strong></td>
        <td>Installed per manufacturer's instructions</td>
        <td>Installed per manufacturer's instructions</td>
      </tr>
    </tbody>
  </table>
</div>

<p><sup>+</sup> Although turndown ratios as high as 35:1 are available, turndown ratios of more than 10:1 can cause greater losses because of the significantly increased excess air level at low firing and the lack of condensation due to small delta T (Source: <a href="https://cee1.org/">CEE</a>).</p>
<p><sup>*</sup> Verify the return water temperature range with manufacturer's literature.</p>
<p><sup>++</sup> ANSI/ASHRAE/IES Standard 90.1-2016, Energy Standard for Buildings Except Low-Rise Residential Buildings, Table 6.8.3-1</p>

<h2>Case Studies</h2>
<p>
  <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/alliances/hea_boilers_fs.pdf">Duke Raleigh Hospital</a>, Raleigh North Carolina<br>
  Duke Raleigh Hospital is a 260,782 ft<sup>2</sup> hospital that opened in 1978. With a goal to save water and energy, the hospital installed three high-efficiency boilers. The payback was about 13 months, which translated into a saving of ~$10,000 per month compared to the previous system.
</p>

<h2>Resources</h2>
<ul>
  <li><a href="https://www.energy.gov/sites/default/files/2024-04/Large%20Building%20Boiler%20Electrification%20Guidance.pdf">Large Commercial Building Boiler Electrification Guide</a>, U.S. Department of Energy</li>
  <li><a href="https://www.csemag.com/articles/boilers-types-applications-and-efficiencies/">Boilers: Types, Applications, and Efficiencies</a></li>
  <li><a href="https://www.csemag.com/articles/boiler-systems-economics-and-efficiencies/">Boiler Systems: Economics and Efficiencies</a></li>
  <li><a href="https://betterbricks.com/resources/boilers">Boilers</a></li>
  <li><a href="https://www.energy.gov/energysaver/furnaces-and-boilers">Furnaces and Boilers</a>, U.S. Department of Energy</li>
  <li><a href="https://docs.nlr.gov/docs/fy14osti/56402.pdf">Condensing Boilers</a>, GSA</li>
  <li><a href="https://www.energy.gov/cmei/femp/purchasing-energy-efficient-boilers">Purchasing Energy-Efficient Commercial Boilers</a>, U.S. Department of Energy</li>
  <li>Read the <a href="https://cee1.my.site.com/s/resources?id=a0V2R00000s9Yvy">CEE Commercial Boiler Systems Program Overview</a> to learn about key insights from the CEE 2019 Commercial Boilers Program Summary that demonstrate the impact of the <i>CEE Commercial Boiler Systems Initiative</i>.</li>
  <li><a href="https://www1.eere.energy.gov/manufacturing/tech_assistance/pdfs/steam4_boiler_efficiency.pdf">Improve Your Boiler's Combustion Efficiency</a>, U.S. Department of Energy (DOE) Tip Sheet</li>
  <li><a href="https://www.energy.gov/sites/prod/files/2014/05/f16/install_waste_heat_process_htgts8.pdf">Install Waste Heat Recovery Systems for Fuel-Fired Furnaces</a>, DOE Tip Sheet</li>
  <li><a href="https://www.nlr.gov/docs/fy04osti/33470.pdf">Upgrade Boilers with Energy-Efficient Burners</a>, DOE Tip Sheet</li>
  <li><a href="https://www.energy.gov/sites/prod/files/2014/05/f16/steam8_boiler.pdf">Return Condensate to Boiler</a>, DOE Tip Sheet</li>
  <li><a href="https://buildingretuning.pnnl.gov/documents/pnnl_sa_89222.pdf">Central Utility Plant Heating Control Guide</a> with examples of good and bad operations and how central utility plant heating can be efficiently controlled.</li>
  <li><a href="https://www.bookemon.com/flipread/409155">Modular Boilers or Two-Boiler Design, Which is Best?</a>, Paul Good, McKinzie Company </li>
  <li><a href="https://www.pnnl.gov/projects/om-best-practices/modular-boiler-systems">Best Practices for Modular Boilers Operations and Maintenance</a>, PNNL</li>
  <li><a href="https://www1.eere.energy.gov/manufacturing/tech_assistance/pdfs/steam4_boiler_efficiency.pdf">Improve Your Boiler's Combustion Efficiency</a>, U.S. Department of Energy (DOE) Tip Sheet</li>
  <li><a href="https://www.energy.gov/sites/prod/files/2014/05/f16/install_waste_heat_process_htgts8.pdf">Install Waste Heat Recovery Systems for Fuel-Fired Furnaces</a>, DOE Tip Sheet</li>
  <li><a href="https://www.nlr.gov/docs/fy04osti/33470.pdf">Upgrade Boilers with Energy-Efficient Burners</a>, DOE Tip Sheet</li>
  <li><a href="https://www.energy.gov/sites/prod/files/2014/05/f16/steam8_boiler.pdf">Return Condensate to Boiler</a>, DOE Tip Sheet</li>
  <li><a href="https://buildingretuning.pnnl.gov/documents/pnnl_sa_89222.pdf">Central Utility Plant Heating Control Guide</a> with examples of good and bad operations and how central utility plant heating can be efficiently controlled.</li>
</ul>
