<h1>{{ title }}</h1>

<div class="col-md-6 float-md-right ml-md-5 my-3">
  <blockquote>"In steam systems that have not been maintained for 3 to 5 years, between 15% to 30% of the installed steam traps may have failed—thus allowing live steam to escape into the condensate return system."</blockquote>
  <p class="caption"><a href="https://www.energy.gov/sites/prod/files/2014/05/f16/steam1_traps.pdf">Inspect and Repair Steam Traps</a>, U.S. Department of Energy (DOE) Steam Tip Sheet #1</p>
</div>

<p>"A steam trap is a device for allowing the passage of condensate and preventing the passage of steam, or for allowing the passage of air as well as condensate. Common steam trap types include float and thermostatic (F&T) traps, inverted-bucket traps, and thermodynamic traps." - <a href="https://www.ashrae.org/technical-resources/free-resources/ashrae-terminology">ASHRAE terminology</a></p>
<p>When condensate gets collected it reduces the heat transfer efficiency and can cause water hammer effect.</p>

<div class="table-responsive my-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Steam trap types</th>
        <th>Operation driven by</th>
        <th>Advantages</th>
        <th>Disadvantages</th>
        <th>Application</th>
      </tr>

      <tr>
        <th>Float and thermostatic</th>
        <td>
          <ul>
            <li>The difference in temperature between steam and sub-cooled condensate</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Allows rapid purging of air at startup</li>
            <li>Can handle high back pressure and large air quantities</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Unable to handle dirt</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Process application (removing condensate from a heat transfer process)</li>
            <li>When large quantity of air is present in the system</li>
          </ul>
        </td>
      </tr>

      <tr>
        <th>Mechanical (inverted-bucket)</th>
        <td>
          <ul>
            <li>the difference in condensate and steam density</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Robust</li>
            <li>Resistant to water hammer</li>
            <li>Resistant to dirt and scale</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Unable to distinguish difference in steam and air density</li>
            <li>Some steam gets purged out with air</li>
            <li>Not suitable for removing large quantities of air</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Drip applications on steam main and supply lines</li>
          </ul>
        </td>
      </tr>

      <tr>
        <th>Thermodynamic (disc type)</th>
        <td>
          <ul>
            <li>the differences in pressure applied by the steam and condensate</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Resistant to water hammer</li>
            <li>Anti-freezing</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Not suitable for removing large quantities of air</li>
            <li>Unable to handle dirt</li>
            <li>Poor operation against back pressure</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Drip applications on steam main and supply lines</li>
          </ul>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h2>Design Calculators and Tools</h2>
<ul>
  <li><a href="https://www.tlv.com/global/US/calculator/">Engineering Calculators</a>, by TLV company
  <br>Steam traps are devices used to separate and discharge condensates and non-condensable gases from the live steam.</li>
  <li><a href="https://armstronginternational.com/resources/?resource_type=calculator">Armstrong - Steam Calculators</a></li>
  <li><a href="https://www.spiraxsarco.com/global/en-US/steam-expertise/design-of-fluid-systems-steam-utilization">Spirax Sarco - Design of Fluid Systems - Steam Utilization</a> (free download)</li>
  <li><a href="https://www.spiraxsarco.com/global/en-US/steam-expertise/the-hook-up-book">Spirax Sarco - Design of Fluid Systems - Hook-Ups</a> (purchase physical copy: $30) (<a href="https://www.steamsupply.com/uploads/9/3/2/3/93237414/design_of_fluid_systems_hook-ups-sales_brochure.pdf">free download</a>)</li>
  <li><a href="https://www.armstronginternational.com/wp-content/uploads/Broch_SteamConservationGuidelines_P101D_EN_20-20190501.pdf">Armstrong - Steam Conservation Guidelines for Condensate Drainage</a></li>
</ul>

<h2>Operation and Training Resources</h2>
<p>Steam traps need to be tested periodically for cold plugging (blocked condensate discharge or insufficient capacity) and failing in open position such that the steam is escaping into the condensate return system. The three common ways of testing steam trap failures are:</p>

<ul>
  <li>Temperature: Works best to identify cold plugging</li>
  <li>Sound: Different sound types for leaking and blocked traps; electronic/ultrasonic instruments are used for greater accuracy</li>
  <li>Visual observation: Condensate not flowing or steam escaping with condensate.</li>
</ul>

<p>For more information on instrumentation and steps for identifying steam trap failures see:</p>

<ul>
  <li><a href="https://www2.tlv.com/en-us/steam-info/steam-theory">A Guide to Steam Trap Testing </a>, TLV Company </li>
  <li><a href="https://armstronginternational.com/wp-content/uploads/IOM_SteamTrapTestingGuide_310_EN_20150101.pdf">Steam Trap Testing Guide for Energy Conservation</a>, Armstrong</li>
  <li><a href="https://www.plantengineering.com/articles/best-practices-for-ultrasound-testing-of-steam-traps/">Best Practices for Ultrasound Testing of Steam Traps</a>, Plant Engineering</li>
</ul>

<h2>Case Studies</h2>
<p><a href="https://www1.eere.energy.gov/femp/pdfs/FTA_SteamTrap.pdf">Steam Trap Performance Assessment at Veterans Administration (VA) medical centers</a>
  <br>Three hospitals located in Providence, Rhode Island, and Brockton and West Roxbury, Massachusetts, were inspected and evaluated to estimate stream trap losses due to malfunctioning. Based on different steam pressures and end uses, steam losses were estimated at $5.25 per 1,000 pounds of steam at Providence and $4.25 per 1,000 pounds of steam at Brockton and West Roxbury. The annual estimated savings was $18,695 at Providence, $70,511 at Brockton, and $3,117 at West Roxbury.</p>

<h2>Resources</h2>
<ul>
  <li><a href="https://www1.eere.energy.gov/femp/pdfs/FTA_SteamTrap.pdf">Steam Trap Performance Assessment</a>, DOE</li>
  <li><a href="https://www.watsonmcdaniel.com/Downloads/Literatures/Steam-Traps.pdf">Steam and Condensate</a>, Watson McDaniel Corporation</li>
  <li><a href="https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23892.pdf">Metering Best Practices: A Guide to Achieving Utility Resource Efficiency</a>, PNNL</li>
  <li><a href="https://www1.nationalgridus.com/files/AddedPDF/POA/20130828SteamTraps101.pdf">Steam Traps 101</a>, National Grid</li>
  <li><a href="https://www.aceee.org/files/proceedings/1997/data/papers/SS97_Panel1_Paper53.pdf">Capturing Energy Savings with Steam Traps</a>, Bloss D. et.al., ACEEE panel paper
  <li><a href="https://www.energy.gov/sites/prod/files/2014/05/f16/steam1_traps.pdf">Inspect and Repair Steam Traps</a>, U.S. Department of Energy (DOE) Tip Sheet</li>
  <li><a href="https://www.energy.gov/sites/prod/files/2016/01/f28/mv_guide_4_0.pdf">M&V Guidelines: Measurement and Verification for Performance-Based Contracts</a>, Version 4.0, 2015, Section 6.9, DOE</li>
  <li><a href="https://www.aceee.org/files/proceedings/2015/data/papers/4-81.pdf">Risk Based Survey in Steam Trap Management</a>, 2015 ACEEE Summer Study on Energy Efficiency in Industry</li>
</ul>
